<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<title>간선 계산서 (KEC) — 실무판</title>
<script src="../kec_data.js"></script>
<script src="../print_engine.js"></script>
<script>
window.MathJax = {
  tex: { inlineMath: [['$','$'], ['\\(','\\)']], displayMath: [['$$','$$'], ['\\[','\\]']] },
  svg: { fontCache: 'global' }
};
</script>
<script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml.js" async></script>
<style>
  :root{--bg:#f7f8fa;--card:#fff;--bd:#d9dde3;--accent:#1f6feb;--th:#eef2f7;--muted:#6b7280;--ok:#067647;--warn:#b54708}
  *{box-sizing:border-box}
  body{margin:0;padding:18px;font-family:"Pretendard","Malgun Gothic",sans-serif;background:var(--bg);color:#1f2937;font-size:14px;line-height:1.55}
  h1{font-size:20px;margin:0 0 4px}
  h2{font-size:15px;margin:18px 0 8px;padding:6px 10px;background:#1f2937;color:#fff;border-radius:4px}
  h3{font-size:13px;margin:14px 0 6px;color:var(--accent);border-left:3px solid var(--accent);padding-left:8px}
  h4{font-size:12px;margin:10px 0 4px;color:#374151}
  .sub{color:var(--muted);font-size:12px}
  .card{background:var(--card);border:1px solid var(--bd);border-radius:8px;padding:14px;margin-bottom:12px}
  table{width:100%;border-collapse:collapse;font-size:12px;margin:4px 0}
  th,td{border:1px solid var(--bd);padding:4px 6px;text-align:center}
  th{background:var(--th)}
  .input-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:8px 12px}
  .input-grid label{display:block;font-size:12px;color:#374151;white-space:nowrap;min-width:0;overflow:hidden}
  .input-grid input, .input-grid select{margin-top:3px;padding:5px 7px;border:1px solid var(--bd);border-radius:3px;font-size:13px;box-sizing:border-box}
  .input-grid label > input, .input-grid label > select{display:block;width:100%}
  .wire-box{border:1px solid #b6d4fe;border-radius:6px;padding:10px;background:#f5f9ff;margin-top:6px}
  .wire-box.sec{border-color:#f0c419;background:#fffdf5}
  .wire-box h4{margin-top:0}
  .summary{display:grid;grid-template-columns:repeat(5,1fr);gap:10px;margin-top:6px}
  .summary .box{background:#eef6ff;border:1px solid #b6d4fe;border-radius:6px;padding:10px;text-align:center}
  .summary .box .v{font-size:16px;font-weight:bold;color:#1f6feb}
  .summary .box .l{font-size:11px;color:#374151;margin-bottom:4px}
  .pass{color:var(--ok);font-weight:bold}
  .fail{color:var(--warn);font-weight:bold}
  .btn{background:#1f6feb;color:#fff;border:0;padding:8px 14px;border-radius:5px;cursor:pointer;font-size:13px;margin:4px 4px 0 0}
  .btn.gray{background:#6b7280}
  .btn.green{background:#059669}
  .basis{display:none;background:#fffefa;border:2px solid #f0c419;border-radius:8px;padding:18px;margin-top:14px}
  .basis.show{display:block}
  .ref{display:inline-block;background:#fff4d6;color:#7a5c00;border:1px solid #f0c419;border-radius:4px;padding:1px 6px;font-size:11px;margin-left:6px}
  .judge-ok{color:#067647;font-weight:bold}
  .judge-no{color:#b54708;font-weight:bold}
  .note{background:#eef2f7;border-left:3px solid var(--accent);padding:6px 10px;font-size:12px;margin:6px 0}
  @media print{
    body{padding:0;background:#fff;font-size:11px}
    .no-print{display:none !important}
    .main-only{display:none !important}
    .basis{display:block !important;border:1px solid #999;page-break-inside:avoid}
    @page{size:A4;margin:14mm}
  }
</style>
<style id="a4-680">
/* ===== 공통 스타일: 글꼴 · 소제목 · 흰 배경 ===== */
@import url('https://fonts.googleapis.com/css2?family=Noto+Sans+KR:wght@400;500;700&family=Noto+Serif+KR:wght@500;700&display=swap');
:root{--kfont:"Noto Sans KR","Malgun Gothic","맑은 고딕",sans-serif;--kserif:"Noto Serif KR","Malgun Gothic","맑은 고딕",serif;--bg:#fff!important}
html,html body{background:#fff!important;font-family:var(--kfont)}
button,input,select,textarea,th,td,nav,label{font-family:var(--kfont)}
h1,header.top h1{font-family:var(--kserif);font-weight:700;letter-spacing:-.01em}
h1{font-size:1.6em;padding-bottom:8px;border-bottom:3px solid #1f6feb;margin-bottom:8px}
h2{font-size:1.2em;font-weight:700;border-left:6px solid #1f6feb;letter-spacing:-.01em}
h3{font-size:1.18em;font-weight:700;line-height:1.4;color:#0b4fb3;
  background:linear-gradient(90deg,#e8f1ff 0%,#f6faff 60%,#fff 100%);
  border-left:5px solid #1f6feb;border-bottom:1px solid #cfe0fb;border-radius:0 6px 6px 0;
  padding:7px 12px;margin:20px 0 10px}
h3 .ref,h3 .pg,h3 .no{font-family:var(--kfont)}
h3 .ref{display:inline-block;font-size:12.5px;font-weight:600;line-height:1.4;border-radius:999px;padding:2px 11px;margin-left:10px;vertical-align:middle}
h3 .no{color:#1f6feb;font-weight:700}
/* 표: 맨 왼쪽·맨 오른쪽 테두리 없음 (상하 가로선 중심) */
table th:first-child,table td:first-child{border-left:none!important}
table th:last-child,table td:last-child{border-right:none!important}
.sel td{background:#fff6d6!important;font-weight:700}
.sel0 td{background:#e8f1ff!important}
.izn{font-size:.85em;color:#6b7280;margin:2px 0 8px}
.sh{font-size:1.05em;font-weight:700;color:#0b4fb3;margin:14px 0 4px;padding:2px 0 3px 10px;border-left:4px solid #8fb3ef;border-bottom:1px dashed #b9cff2;line-height:1.4}
.sh.eq{color:#374151;border-left-color:#9ca3af;border-bottom-color:#d1d5db;background:#f6f7f9;margin-top:6px}
.sh2{font-weight:700;color:#1f2937;margin:10px 0 2px;padding-left:7px;border-left:3px solid #cbd5e1}
/* 글자 크기 (축소) */
html body{font-size:13px!important}
table{font-size:11px!important}
.sub,.note,.izn{font-size:11px!important}
h3 .ref{font-size:11.5px!important}
@media print{
  html body{font-size:10px!important}
  table{font-size:9.5px!important}
  .sub,.note,.izn{font-size:9.5px!important}
  h3 .ref{font-size:9.5px!important}
}
@media print{h1,h2,h3{-webkit-print-color-adjust:exact;print-color-adjust:exact;break-after:avoid}}

/* A4 출력용: 본문 한 줄 최대 폭 680px (A4 210mm - 좌우여백 14mm×2 = 182mm ≈ 688px) */
html body{max-width:680px!important;margin-left:auto!important;margin-right:auto!important;box-sizing:content-box!important}
.wrap,.wrapper,.container,.layout,.flowwrap,.cmpwrap,.tabbar{max-width:680px!important;margin-left:auto!important;margin-right:auto!important;box-sizing:content-box!important}
.layout{display:block!important}
nav{position:static!important;max-height:none!important;margin-bottom:12px}
img,svg,canvas,pre,input,select,textarea{max-width:100%}
input,select,textarea{min-width:0}
.input-grid input,.input-grid select{display:block;width:100%;box-sizing:border-box}
[class*="grid"]>*,.summary>*{min-width:0}
table{max-width:100%}
.tw,.fx,pre{overflow-x:auto}
@media print{
  @page{size:A4 portrait;margin:14mm}
  html body{max-width:680px!important;margin:0 auto!important;padding:0!important}
  table{width:100%!important;table-layout:auto;word-break:keep-all;overflow-wrap:anywhere}
  th,td{min-width:0!important;white-space:normal!important}
  .tw,.fx,pre{overflow:visible;white-space:pre-wrap}
}
</style>
<style id="zoombar-css">
/* 화면 전용 확대 바 (출력에는 적용 안 함) */
#zbar{position:fixed;top:6px;right:8px;z-index:9999;display:flex;align-items:center;gap:2px;background:#1f2a44;color:#fff;border-radius:6px;padding:3px 4px;font:600 12px/1 "Noto Sans KR",sans-serif;box-shadow:0 1px 4px rgba(0,0,0,.3);opacity:.85}
#zbar:hover{opacity:1}
#zbar button{background:transparent;color:#fff;border:0;border-radius:4px;padding:4px 8px;font:inherit;cursor:pointer}
#zbar button:hover{background:rgba(255,255,255,.2)}
#zbar button.on{background:rgba(255,255,255,.3)}
@media print{#zbar{display:none!important} html body{zoom:1!important}}
</style>
<style>mjx-container[display="true"]{max-width:100%;overflow-x:auto;overflow-y:hidden}</style>
</head>
<body>
<div id="zbar" aria-label="화면 확대"><button type="button" id="z100" title="100% (출력 기준 크기)">100%</button><button type="button" id="z150" title="150% 확대">150%</button></div>

<div class="card main-only">
  <div style="font-size:12px;margin:0 0 6px"><a href="index.html" style="color:#1f6feb;text-decoration:none">▶ 분기회로 계산서 (실무판)로 이동</a></div>
  <h1>간선 계산서 (KEC) — 실무판</h1>
  <div class="sub">KEC 212(과전류 보호)·232(배선설비) / KECG 1702-2019 간선 계산 기준을 단순화한 실무용 계산기입니다.</div>
  <div class="sub" style="margin-top:4px">순서: ① 설계전류·기동전류 → ② <b>차단기 정격(I<sub>n</sub>) 선정</b> → ③ <b>케이블(또는 BUS DUCT) 선정</b>(I<sub>z</sub>≥I<sub>n</sub>, I<sub>2</sub>≤1.45I<sub>z</sub>, 전압강하, 기동 온도상승) → ④ 최종 단면적 기준 단락전류·차단용량·단락보호·보호도체 판정. 재계산 단계는 없습니다.</div>
</div>

<div class="card main-only">
  <h2>입력</h2>
  <div class="input-grid">
    <label>예제 불러오기 (기술지침)
      <select id="preset" onchange="loadPreset()"><option value="">직접 입력</option><option value="F1">F1 — 1C·MCCB (5.1.14)</option><option value="F2">F2 — 1C 2병렬·ACB (5.1.15)</option><option value="F3">F3 — BUS DUCT·ACB (5.1.16)</option></select></label>
    <label>프로젝트명<input id="proj" type="text" oninput="calc()"></label>
    <label>회로명<input id="cname" type="text" oninput="calc()"></label>
  </div>
  <h3>선행운전부하 / 전원</h3>
  <div class="input-grid">
    <label>선행운전부하 합계 (kVA)<input id="Stot" type="number" step="1" value="260" oninput="calc()"></label>
    <label>수용률 (%)<input id="dem" type="number" step="1" value="75" oninput="calc()"></label>
    <label>역률 cosθ<input id="cosA" type="number" step="0.01" value="0.85" oninput="calc()"></label>
    <label>전압 V (V, 선간)<input id="V" type="number" step="1" value="380" oninput="calc()"></label>
    <label>전원 단락용량 (MVA)<input id="Ps" type="number" step="1" value="300" oninput="calc()"></label>
    <label>전원 X/R<input id="XR_s" type="number" step="0.1" value="10" oninput="calc()"></label>
    <label>변압기 용량 (kVA)<input id="Pt" type="number" step="10" value="1500" oninput="calc()"></label>
    <label>변압기 %Z<input id="pZ" type="number" step="0.1" value="7" oninput="calc()"></label>
    <label>변압기 X/R<input id="XR_t" type="number" step="0.01" value="6.54" oninput="calc()"></label>
  </div>
  <h3>기동 전동기</h3>
  <div class="input-grid">
    <label>정격출력 (kW)<input id="P" type="number" step="0.1" value="90" oninput="calc()"></label>
    <label>효율 η<input id="eff" type="number" step="0.01" value="0.88" oninput="calc()"></label>
    <label>역률 cosθ<input id="cos" type="number" step="0.01" value="0.80" oninput="calc()"></label>
    <label>전전압 기동배율 β<input id="beta" type="number" step="0.1" value="6.0" oninput="calc()"></label>
    <label>기동방식
      <select id="mode" onchange="calc()"><option>전전압</option><option>Y-Δ</option><option>리액터 50%</option><option selected>리액터 65%</option><option>리액터 80%</option><option>기동보상 50%</option><option>기동보상 65%</option><option>기동보상 80%</option></select></label>
    <label>기동시간 t<sub>m</sub> (s)<input id="tm" type="number" step="0.5" value="8" oninput="calc()"></label>
    <label>기동시 역률<input id="cosS" type="number" step="0.01" value="0.20" oninput="calc()"></label>
    <label>돌입 배율 k<sub>rush</sub><input id="krush" type="number" step="0.1" value="1.5" oninput="calc()"></label>
  </div>
  <h3>차단기</h3>
  <div class="input-grid">
    <label>차단기 종류
      <select id="prot" onchange="calc()"><option selected>MCCB</option><option>ACB</option></select></label>
    <label>보호장치 최소동작시간 t<sub>min</sub> (s)<input id="tmin" type="number" step="0.5" value="12" oninput="calc()"></label>
    <label>규약동작배율 γ<input id="gamma" type="number" step="0.01" value="3.93" oninput="calc()"></label>
    <label>순시차단배율 δ<input id="delta" type="number" step="0.5" value="10" oninput="calc()"></label>
    <label>ACB 단락 동작시간 t<sub>n</sub> (s)<input id="tnACB" type="number" step="0.01" value="0.05" oninput="calc()"></label>
  </div>
  <h3>간선</h3>
  <div class="input-grid">
    <label>간선 종류
      <select id="kind" onchange="calc()"><option value="CABLE" selected>케이블 (단심 1C)</option><option value="BD">절연 BUS DUCT</option></select></label>
    <label>케이블 종류
      <select id="cable" onchange="calc()"><option>F-CV</option><option selected>HFCO</option><option>TFR-CV</option><option>F-FR-8</option></select></label>
    <label>공사방법
      <select id="wiring" onchange="calc()"><option>B1</option><option>B2</option><option>C</option><option>E</option><option selected>F1</option><option>F2</option></select></label>
    <label>배열
      <select id="arr" onchange="calc()"><option>평면</option><option selected>삼각</option></select></label>
    <label>병렬도체 수
      <select id="Np" onchange="calc()"><option selected>1</option><option>2</option><option>3</option><option>4</option></select></label>
    <label>BUS DUCT 도체
      <select id="mat" onchange="calc()"><option selected>AL</option><option>CU</option></select></label>
    <label>길이 L (m)<input id="L" type="number" step="1" value="80" oninput="calc()"></label>
    <label>주위온도 (°C)
      <select id="Ta" onchange="calc()"><option>20</option><option>25</option><option>30</option><option>35</option><option selected>40</option><option>45</option><option>50</option><option>55</option></select></label>
    <label>복수회로 회선수
      <select id="Nc" onchange="calc()"><option>1</option><option>2</option><option selected>3</option><option>4</option><option>5</option><option>6</option></select></label>
    <label>운전 허용강하 (%)<input id="emax" type="number" step="0.1" value="3.0" oninput="calc()"></label>
    <label>기동 허용강하 (%)<input id="emaxSt" type="number" step="0.1" value="8.0" oninput="calc()"></label>
  </div>
  <div style="margin-top:10px">
    <button class="btn" onclick="toggleBasis()" id="basisBtn">산출근거 확인 ▼</button>
    <button class="btn green" onclick="printBasis()">인쇄 / PDF 저장</button>
  </div>
</div>

<div class="card main-only">
  <h2>결과 요약</h2>
  <div class="summary">
    <div class="box"><div class="l">설계전류 I<sub>B</sub></div><div class="v" id="R_IB">-</div></div>
    <div class="box"><div class="l">기동시 전류 I<sub>FS</sub></div><div class="v" id="R_IFS">-</div></div>
    <div class="box"><div class="l">차단기 정격 I<sub>n</sub></div><div class="v" id="R_In">-</div></div>
    <div class="box"><div class="l">정격차단전류 I<sub>cu</sub></div><div class="v" id="R_Icu">-</div></div>
    <div class="box"><div class="l">선도체</div><div class="v" id="R_S">-</div></div>
    <div class="box"><div class="l">운전 전압강하</div><div class="v" id="R_e">-</div></div>
    <div class="box"><div class="l">기동 전압강하</div><div class="v" id="R_eSt">-</div></div>
    <div class="box"><div class="l">최대 단락전류 (T2)</div><div class="v" id="R_IT2">-</div></div>
    <div class="box"><div class="l">최소 단락전류 (F1)</div><div class="v" id="R_IF1min">-</div></div>
    <div class="box"><div class="l">보호도체 (PE)</div><div class="v" id="R_SPE">-</div></div>
  </div>
  <div id="R_key"></div>
  <div style="margin-top:10px" id="R_judge"></div>
</div>

<div class="basis" id="basis">
  <h3>산출근거</h3>
  <div id="B_all"></div>
</div>

<script>
const D = window.KEC_DATA;
const $ = id => document.getElementById(id);
const fmt = (n,d=2) => Number(n).toLocaleString('en-US',{minimumFractionDigits:d,maximumFractionDigits:d});
const STD = D.STANDARD_SIZES;
const A_MARGIN = 1.25, TN_PE = 0.1, K_PE = 143;
const BDT = {
  CU:[[630,.0749,.0407,260],[800,.0749,.0384,260],[1000,.0549,.0299,362],[1250,.0439,.0245,464],[1600,.0310,.0171,686],[2000,.0240,.0135,921],[2500,.0186,.0105,1238],[3200,.0154,.0085,1372],[3600,.0135,.0074,1600],[4000,.0120,.0067,1842],[5000,.0093,.0052,2477],[6000,.0080,.0045,3124],[7500,.0062,.0035,3715]],
  AL:[[630,.1398,.0407,260],[800,.0797,.0262,394],[1000,.0683,.0221,546],[1250,.0555,.0182,686],[1600,.0382,.0123,1041],[2000,.0308,.0100,1334],[2500,.0240,.0080,1600],[3200,.0191,.0061,2083],[3600,.0172,.0055,2337],[4000,.0154,.0050,2667],[5000,.0115,.0037,3505],[6000,.0102,.0033,4001]]
};
const MAT = { AL:{alpha:0.00403,K:94,Kw:28.3}, CU:{alpha:0.00393,K:143,Kw:17.8} };
const PRESET = {
  F1:{Stot:260,dem:75,cosA:0.85,V:380,Ps:300,XR_s:10,Pt:1500,pZ:7,XR_t:6.54,P:90,eff:0.88,cos:0.80,beta:6.0,mode:'리액터 65%',tm:8,cosS:0.20,krush:1.5,prot:'MCCB',tmin:12,gamma:3.93,delta:10,tnACB:0.05,kind:'CABLE',cable:'HFCO',wiring:'F1',arr:'삼각',Np:'1',mat:'AL',L:80,Ta:'40',Nc:'3',emax:3,emaxSt:8},
  F2:{Stot:400,dem:70,cosA:0.9,V:380,Ps:300,XR_s:10,Pt:3000,pZ:7.5,XR_t:10.8,P:132,eff:0.9,cos:0.82,beta:6.5,mode:'기동보상 50%',tm:6,cosS:0.10,krush:1.5,prot:'ACB',tmin:9,gamma:7.25,delta:10,tnACB:0.05,kind:'CABLE',cable:'TFR-CV',wiring:'F2',arr:'평면',Np:'2',mat:'AL',L:98,Ta:'40',Nc:'3',emax:3,emaxSt:8},
  F3:{Stot:1800,dem:70,cosA:0.84,V:380,Ps:300,XR_s:10,Pt:3000,pZ:7.5,XR_t:10.8,P:340,eff:0.92,cos:0.82,beta:6.5,mode:'기동보상 65%',tm:8,cosS:0.20,krush:1.5,prot:'ACB',tmin:12,gamma:6.0,delta:8,tnACB:0.7,kind:'BD',cable:'HFCO',wiring:'F1',arr:'평면',Np:'1',mat:'AL',L:150,Ta:'40',Nc:'1',emax:3,emaxSt:8}
};
const LG = {B1:'B1-1',B2:'B2-1',C:'C-2',E:'E-4',F1:'F1-4',F2:'F2-4'};
const izCol = (w)=> w==='F1'?'F삼각':(w==='F2'?'F평면':w);
const rxKey = (cable,arr)=> cable==='HFCO' ? `HFCO_3ph_${arr}` : D.helpers.cableKey(cable,3,1,arr);
function parTable(cable,arr,np){
  const t = D.CABLE_RX[rxKey(cable,arr)] || {};
  if (np<=1) return t;
  if (/FR-8$/.test(cable) && np===2 && D.CABLE_RX['F-FR-8_3ph_2P']) return D.CABLE_RX['F-FR-8_3ph_2P'];
  const o={}; for (const k in t) o[k]=[t[k][0]/np,t[k][1]]; return o;
}
const lblOf = p => n => p.kind==='BD' ? `${p.mat}-${n}` : `${p.cable} ${n}㎟${p.Np>1?'×'+p.Np:''}`;

function compute(p){
  const sq3=Math.sqrt(3), Vph = p.V===380?220:Math.round(p.V/sq3);
  const bd = p.kind==='BD', Np = bd?1:p.Np;
  const MT = bd ? MAT[p.mat] : {alpha:D.CONDUCTOR.alpha,K:143,Kw:17.8};
  const Oa=1/(1+MT.alpha*70), Ob=(1+MT.alpha*230)*Oa;
  const Cmax=D.VOLTAGE_FACTOR.Cmax, Cmin=D.VOLTAGE_FACTOR.Cmin;
  const C=(D.STARTING[p.mode]||{currentRatio:1}).currentRatio;
  const sn=c=>Math.sqrt(Math.max(0,1-c*c));
  const sum=(a,b)=>({P:a.P+b.P,Q:a.Q+b.Q,S:Math.hypot(a.P+b.P,a.Q+b.Q)});
  const kV = sq3*p.V/1000;
  // ① 전류
  const Sa=p.Stot*p.dem/100, la={P:Sa*p.cosA,Q:Sa*sn(p.cosA)};
  const Sm=p.P/(p.eff*p.cos), lm={P:Sm*p.cos,Q:Sm*sn(p.cos)};
  const run=sum(la,lm), IB=run.S/kV, cosT=run.P/run.S, sinT=sn(cosT);
  const mk=(S)=>sum(la,{P:S*p.cosS,Q:S*sn(p.cosS)});
  const IFS=mk(Sm*p.beta).S/kV;
  const stc=mk(Sm*p.beta*C), IFSc=stc.S/kV, cosSt=stc.P/stc.S, sinSt=sn(cosSt);
  const Imi=mk(Sm*p.beta*C*p.krush).S/kV;
  // ② 차단기
  const In_B=D.helpers.nextIn(p.prot,IB), In_s=D.helpers.nextIn(p.prot,IFS/p.gamma), In_i=D.helpers.nextIn(p.prot,Imi*A_MARGIN/p.delta);
  const In=Math.max(In_B,In_s,In_i);
  const k2=D.helpers.i2k(p.prot,In), I2=k2*In;
  // ③ 선도체 표
  let SIZES, iz={}, area={}, rxT={}, Ktot=1, Ka=1,Kg=1,Kp=1;
  if (bd){
    BDT[p.mat].forEach(x=>{ iz[x[0]]=x[0]; area[x[0]]=x[3]; rxT[x[0]]=[x[1],x[2]]; });
    SIZES=BDT[p.mat].map(x=>x[0]);
  } else {
    Ka=D.AMBIENT_TEMP.XLPE[p.Ta]??1;
    const grp=D.GROUP_REDUCTION[LG[p.wiring]]||[]; Kg=grp[p.Nc-1]??1; Kp=Np>1?(grp[Np-1]??1):1;
    Ktot=Ka*Kg*Kp;
    const base=D.ALLOWABLE_CURRENT.XLPE['3ph_1C'][izCol(p.wiring)]||{};
    rxT=parTable(p.cable,p.arr,Np);
    SIZES=STD.filter(s=>base[s]&&rxT[s]);
    SIZES.forEach(s=>{ iz[s]=base[s]*Ktot*Np; area[s]=s*Np; });
  }
  const firstBy=(f)=>{ for(const s of SIZES) if(f(s)) return s; return SIZES.at(-1); };
  const Sz = firstBy(s=>iz[s]>=In && I2<=1.45*iz[s]);                 // 차단기 협조 (I_B≤I_n≤I_z, I_2≤1.45I_z)
  const Npe = bd?1:Np;
  const Sv = MT.Kw*IB*p.L/(1000*Vph*p.emax/100*Npe);
  const Sv_n = firstBy(s=>(bd?area[s]:s)>=Sv);   // 케이블: 1조 단면적 기준(병렬수로 이미 나눔), BUS DUCT: 도체 단면적
  const Sst = IFS*Math.sqrt(p.tm)/(MT.K*(bd?1:Np))*A_MARGIN*(bd?1:1);
  const St = firstBy(s=>(bd?area[s]:s)>=Sst);
  let S = Math.max(Sz,Sv_n,St); const S0 = S;
  const rxOf=s=>rxT[s]||[0,0];
  const vd=s=>{ const a=rxOf(s); return {er:sq3*IB*(p.L/1000)*(a[0]*cosT+a[1]*sinT)/p.V*100, es:sq3*IFSc*(p.L/1000)*(a[0]*cosSt+a[1]*sinSt)/p.V*100}; };
  const steps=[];
  for(let g=0; g<50; g++){
    const v=vd(S); steps.push(Object.assign({S},v));
    if (v.er<=p.emax && v.es<=p.emaxSt) break;
    const i=SIZES.indexOf(S); if(i<0||i>=SIZES.length-1) break; S=SIZES[i+1];
  }
  const Sfin=S, Iz=iz[Sfin], v=vd(Sfin);
  // ④ 단락
  const Zs=(p.V/1000)**2/p.Ps*1000, Rs=Zs/Math.sqrt(1+p.XR_s**2), Xs=Zs/Math.sqrt(1+1/p.XR_s**2);
  const Zt=p.pZ/100*(p.V/1000)**2/p.Pt*1e6, Xt=Zt/Math.sqrt(1+1/p.XR_t**2);
  const KT=0.95*Cmax/(1+0.6*Xt*p.Pt/(p.V*p.V)), ZT=KT*Zt, RT=ZT/Math.sqrt(1+p.XR_t**2), XT=ZT/Math.sqrt(1+1/p.XR_t**2);
  const asym=(R,X)=>Math.sqrt(1+2*Math.exp(-2*Math.PI*R/X));
  const isc=(Rn,Rm,X)=>({Imax:asym(Rn,X)*Cmax*(p.V/sq3)/Math.hypot(Rn,X)*1000, Imin:Cmin*(p.V/sq3)/Math.hypot(Rm,X)*1000});
  const T2=isc(Rs+RT,Rs+RT,Xs+XT);
  const rx=rxOf(Sfin), RFn=rx[0]*p.L*Oa, RFm=rx[0]*p.L*Ob, XF=rx[1]*p.L;
  const F1=isc(Rs+RT+RFn,Rs+RT+RFm,Xs+XT+XF);
  const Icu=D.helpers.nextIcu(p.prot,T2.Imax*1.25/1000);
  const tz=(area[Sfin]*MT.K/F1.Imin)**2;
  const orig=D.helpers.tnShort;
  D.helpers.tnShort=(t,I,d,c)=> t==='ACB'?{tn:p.tnACB,region:'ACB',src:'입력값'}:orig(t,I,d,c);
  let sp; try{ sp=D.helpers.shortProt({type:p.prot,name:p.prot,In:In,IF2:F1.Imin,Seff:area[Sfin],K:MT.K}); } finally { D.helpers.tnShort=orig; }
  // 보호도체
  let effS, peLbl;
  if (bd){ const cu=BDT.CU.find(x=>x[0]>=Sfin)||BDT.CU.at(-1); effS = p.mat==='CU'?area[Sfin]:cu[3]; } else effS=Sfin*Np;
  const req=effS<=16?effS:(effS<=35?16:effS/2);
  const peN=Math.max(1,Math.ceil(req/630));
  const nx=q=>{ for(const s of STD) if(s>=q) return s; return STD.at(-1); };
  const peTab=nx(req/peN)*peN, peS_calc=F1.Imax*Math.sqrt(TN_PE)/K_PE*A_MARGIN, peCalc=nx(peS_calc);
  const peTot=Math.max(peTab,peCalc), peOne=peTot===peTab?nx(req/peN):peCalc, peNn=peTot===peTab?peN:1;
  const T2sc={V:p.V,k:sq3,Cmax,Cmin,Rn:[{s:'R_s',v:Rs},{s:'R_T',v:RT}],Rm:[{s:'R_s',v:Rs},{s:'R_T',v:RT}],X:[{s:'X_s',v:Xs},{s:'X_T',v:XT}]};
  const F1sc={V:p.V,k:sq3,Cmax,Cmin,Rn:[{s:'R_s',v:Rs},{s:'R_T',v:RT},{s:'R_F',v:RFn}],Rm:[{s:'R_s',v:Rs},{s:'R_T',v:RT},{s:'R_F',v:RFm}],X:[{s:'X_s',v:Xs},{s:'X_T',v:XT},{s:'X_F',v:XF}]};
  const Sms_f=Sm*p.beta, stf=mk(Sms_f), Sms_c=Sm*p.beta*C, Smi=Sm*p.beta*C*p.krush, sti=mk(Smi);
  return {iz,la,lm,run,Sa,Sm,sinA:sn(p.cosA),sinM:sn(p.cos),sinS:sn(p.cosS),Sms_f,stf,Sms_c,stc,Smi,sti,S0,Npe,SIZES,
    Zs,Rs,Xs,Zt,Xt,xt_pu:Xt*p.Pt/(p.V*p.V),KT,ZT,RT,XT,Oa,Ob,RFn,RFm,XF,T2sc,F1sc,
    C,IB,IFS,IFSc,Imi,cosT,cosSt,In_B,In_s,In_i,In,k2,I2,Sz,Sv,Sv_n,Sst,St,steps,Sfin,Iz,Ktot,Ka,Kg,Kp,
    e:v.er,es:v.es,T2,F1,Icu,tz,sp,tn:sp.tn,okTn:sp.ok,effS,req,peOne,peNn,peTab,peCalc,peS_calc,
    okCoord:IB<=In&&In<=Iz, ok2:I2<=1.45*Iz, okE:v.er<=p.emax, okEs:v.es<=p.emaxSt, bd, Np, area, rx, Vph};
}

// ===== 산출근거 (서적판 내용 유지, 계산 순서만 실무 순서: 조건 → 설계전류 → 보호장치 → 도체 단면 → 보호도체) =====
function izWindow(list, sels){
  const idx=new Set(); for(const sel of sels){ const i=list.indexOf(sel); if(i<0) continue; for(let k=Math.max(0,i-3);k<Math.min(list.length,i+3);k++) idx.add(k); }
  return list.filter((_,k)=>idx.has(k));
}
// 단락전류 계산과정 표시: 합성 R·X → Z → K_asym → I_max / I_min
function scBlock(title, o){
  const f=(v,d)=>fmt(v,d);
  const tex=a=>a.map(x=>x.s).join('+');
  const val=a=>a.map(x=>f(x.v,4)).join('+');
  const sum=a=>a.reduce((t,x)=>t+x.v,0);
  const Rn=sum(o.Rn), Rm=sum(o.Rm), X=sum(o.X);
  const Zn=Math.hypot(Rn,X), Zm=Math.hypot(Rm,X);
  const Ka=Math.sqrt(1+2*Math.exp(-2*Math.PI*Rn/X));
  const Iu=Ka*o.Cmax*(o.V/o.k)/Zn*1000, Il=o.Cmin*(o.V/o.k)/Zm*1000;
  const kt=Math.abs(o.k-Math.sqrt(3))<1e-9?'\\sqrt3':String(o.k);
  const vk=`${o.V}/${kt}`;
  return `<div class="sh2">${title}</div>`
    +`<div>$$R_{tot}=${tex(o.Rn)}=${val(o.Rn)}=${f(Rn,4)}\\text{ mΩ (20°C)}$$</div>`
    +`<div>$$X_{tot}=${tex(o.X)}=${val(o.X)}=${f(X,4)}\\text{ mΩ}$$</div>`
    +`<div>$$Z=\\sqrt{R_{tot}^2+X_{tot}^2}=\\sqrt{${f(Rn,4)}^2+${f(X,4)}^2}=${f(Zn,4)}\\text{ mΩ},\\quad K_{asym}=\\sqrt{1+2e^{-2\\pi R/X}}=${f(Ka,4)}$$</div>`
    +`<div>$$I_{max}=\\frac{K_{asym}\\cdot C_{max}\\cdot V/k}{Z}\\times10^3=\\frac{${f(Ka,4)}\\times${o.Cmax}\\times${vk}}{${f(Zn,4)}}\\times10^3=\\mathbf{${f(Iu,0)}}\\text{ A}$$</div>`
    +`<div>$$R_{tot}(250°C)=${val(o.Rm)}=${f(Rm,4)}\\text{ mΩ},\\ Z=${f(Zm,4)}\\text{ mΩ}$$</div>`
    +`<div>$$I_{min}=\\frac{C_{min}\\cdot V/k}{Z}\\times10^3=\\frac{${o.Cmin}\\times${vk}}{${f(Zm,4)}}\\times10^3=\\mathbf{${f(Il,0)}}\\text{ A}$$</div>`;
}
const toF1 = h => String(h||'').replace(/F2,min/g,'F1,min').replace(/F2/g,'F1');

function buildBasis(p,r){
  const f=fmt, L=lblOf(p), bd=r.bd, Np=r.Np, unit=p.prot;
  const ok=(b,t1='적정',t0='부적정')=>`<span class="${b?'judge-ok':'judge-no'}">${b?t1:t0}</span>`;
  const sh=t=>`<div class="sh">${t}</div>`, sh2=t=>`<div class="sh2">${t}</div>`;
  const ldTable=rows=>`<table><thead><tr><th>구분</th><th>S (kVA)</th><th>cosθ</th><th>P (kW)</th><th>sinθ</th><th>Q (kVAR)</th></tr></thead><tbody>${rows.map(x=>`<tr><td>${x.n}</td><td>${f(x.S,1)}</td><td>${f(x.c,3)}</td><td>${f(x.P,1)}</td><td>${f(x.s,3)}</td><td>${f(x.Q,1)}</td></tr>`).join('')}</tbody></table>`;
  const sumRow=s=>`<tr><td><b>합계</b></td><td></td><td></td><td><b>${f(s.P,1)}</b></td><td></td><td><b>${f(s.Q,1)}</b></td></tr>`;
  const withSum=(rows,s)=>ldTable(rows).replace('</tbody>',sumRow(s)+'</tbody>');
  const wName = bd ? `${p.mat} BUS DUCT` : `${p.cable} 1C`;
  const pe='TFR-GV';
  const j=`<div style="line-height:1.9">`;

  // ── 1. 조건
  const s1=`<h3>1. 설계 조건<span class="ref">KECG 5.1.14 - 1</span></h3>
  <table>
    <tr><th colspan="4">프로젝트</th></tr>
    <tr><td>프로젝트명</td><td>${$('proj').value||'-'}</td><td>회로명</td><td>${$('cname').value||'-'}</td></tr>
    <tr><th colspan="4">선행운전부하 / 전원 / 변압기</th></tr>
    <tr><td>합계 S<sub>tot</sub> / 수용률</td><td>${p.Stot} kVA / ${p.dem} %</td><td>역률 cosθ / 전압</td><td>${p.cosA} / ${p.V} V (3상 4선)</td></tr>
    <tr><td>전원 단락용량 / X/R</td><td>${p.Ps} MVA / ${p.XR_s}</td><td>변압기 용량</td><td>${p.Pt} kVA</td></tr>
    <tr><td>변압기 %Z / X/R</td><td>${p.pZ} % / ${p.XR_t}</td><td></td><td></td></tr>
    <tr><th colspan="4">기동 전동기</th></tr>
    <tr><td>정격출력 P</td><td>${p.P} kW</td><td>효율 η / 역률 cosθ</td><td>${p.eff} / ${p.cos}</td></tr>
    <tr><td>기동방식 / 기동계수 C</td><td>${p.mode} / ${r.C}</td><td>기동배율 β / 기동시간 t<sub>m</sub></td><td>${p.beta} / ${p.tm} s</td></tr>
    <tr><td>기동시 역률 cosθ<sub>s</sub></td><td>${p.cosS}</td><td>돌입배율 k<sub>rush</sub></td><td>${p.krush}</td></tr>
    <tr><th colspan="4">차단기</th></tr>
    <tr><td>종류</td><td>${unit==='ACB'?'산업용 ACB':'산업용 MCCB'}</td><td>t<sub>min</sub> / γ / δ</td><td>${p.tmin} s / ${p.gamma} / ${p.delta}</td></tr>
    ${unit==='ACB'?`<tr><td>ACB 단락 동작시간 t<sub>n</sub></td><td>${p.tnACB} s</td><td></td><td></td></tr>`:''}
    <tr><th colspan="4">간선</th></tr>
    ${bd
      ? `<tr><td>간선 종류 / 도체</td><td>절연 BUS DUCT / ${p.mat}</td><td>길이 L</td><td>${p.L} m</td></tr>`
      : `<tr><td>케이블 / 병렬</td><td>${p.cable} 1C × ${p.Np}병렬</td><td>공사방법 / 배열</td><td>${p.wiring} / ${p.arr}</td></tr>
         <tr><td>길이 L</td><td>${p.L} m</td><td>주위온도 / 회선수</td><td>${p.Ta} °C / ${p.Nc}</td></tr>`}
    <tr><td>운전 허용강하</td><td>${p.emax} %</td><td>기동 허용강하</td><td>${p.emaxSt} %</td></tr>
  </table>`;

  // ── 2. 설계전류
  const s2=`<h3>2. 설계전류 I<sub>B</sub> 산정<span class="ref">KECG 5.1.14 - 2.가</span></h3>
  ${sh('2.1 계산기준 (적용 계산식)')}
  <div>간선에 접속된 선행운전부하(수용률 적용)와 전동기 정격운전 부하를 유효·무효전력으로 합산한다.
    $$ S_a=S_{tot}\\cdot a,\\quad S_m=\\frac{P}{\\eta\\cos\\theta},\\quad S=\\sqrt{(\\sum P)^2+(\\sum Q)^2},\\quad I_B=\\frac{S}{\\sqrt3\\,V} $$
    기동시 간선전류(전전압 기동, 온도상승·과부하 기준): $S_{ms}=S_m\\cdot\\beta$ 를 선행운전부하와 합산하여 $I_{FS}$ 산정</div>
  ${sh('2.2 계산')}
  $$ S_a=${p.Stot}\\times${p.dem/100}=${f(r.Sa,1)}\\text{ kVA},\\quad S_m=\\frac{${p.P}}{${p.eff}\\times${p.cos}}=${f(r.Sm,1)}\\text{ kVA}$$
  ${withSum([{n:'선행운전부하',S:r.Sa,c:p.cosA,P:r.la.P,s:r.sinA,Q:r.la.Q},{n:'전동기부하',S:r.Sm,c:p.cos,P:r.lm.P,s:r.sinM,Q:r.lm.Q}],r.run)}
  $$ S=\\sqrt{${f(r.run.P,1)}^2+${f(r.run.Q,1)}^2}=${f(r.run.S,1)}\\text{ kVA},\\quad I_B=\\frac{${f(r.run.S,1)}}{\\sqrt3\\times${p.V/1000}}=${f(r.IB,1)}\\text{ A}$$
  $$\\cos\\theta=\\frac{P}{S}=${f(r.cosT,3)}$$
  ${sh2('기동시 간선전류 I<sub>FS</sub> (전전압 기동 β=' + p.beta + ')')}
  $S_{ms}=S_m\\cdot\\beta=${f(r.Sm,1)}\\times${p.beta}=${f(r.Sm*p.beta,1)}$kVA
  ${withSum([{n:'선행운전부하',S:r.Sa,c:p.cosA,P:r.la.P,s:r.sinA,Q:r.la.Q},{n:'전동기 전전압 기동',S:r.Sm*p.beta,c:p.cosS,P:r.Sm*p.beta*p.cosS,s:r.sinS,Q:r.Sm*p.beta*r.sinS}],r.stf)}
  $S=\\sqrt{${f(r.stf.P,1)}^2+${f(r.stf.Q,1)}^2}=${f(r.stf.S,1)}$kVA, $\\ I_{FS}=\\dfrac{${f(r.stf.S,1)}}{\\sqrt3\\times${p.V/1000}}=${f(r.IFS,1)}$A
  ${sh('2.3 결과 요약')}
  <table><tr><th>항목</th><th>결과</th></tr>
  <tr><td>설계전류 I<sub>B</sub> (합산 cosθ=${f(r.cosT,3)})</td><td><b>${f(r.IB,1)} A</b></td></tr>
  <tr><td>기동시 간선전류 I<sub>FS</sub></td><td><b>${f(r.IFS,1)} A</b></td></tr></table>`;

  // ── 3. 보호장치
  const tminLo=1.5*p.tm, tminHi=Math.min(2*p.tm,p.tm+5);
  const tminOk=(p.tmin>=tminLo-1e-9&&p.tmin<=tminHi+1e-9);
  const inForGamma=Math.max(r.In_B,r.In_s);
  const s3=`<h3>3. 보호장치 선정<span class="ref">KECG 5.1.14 - 4·5 / KEC 212.3·212.4</span></h3>
  ${sh('3.1 계산기준 (적용 계산식)')}
  ${j}(1) 설계전류 기준: $I_B\\le I_n$<br>
   (2) 기동전류 기준: $I_n\\ge\\dfrac{I_{FS}}{\\gamma}$ ($\\gamma$=규약동작배율) → (1)·(2) 중 큰 정격을 과부하 보호장치 정격으로 선정<br>
   (3) 기동 돌입 기준: $S_{mi}=S_m\\cdot\\beta\\cdot C\\cdot k_{rush}$, 선행운전부하와 합산한 전류 $I_{mi}$ → $I_n\\ge\\dfrac{I_{mi}\\cdot a}{\\delta}$<br>
   (4) 차단전류: $I_{cu}\\ge1.25\\,I_{T2,max}$ (변압기 2차 모선 최대 단락전류)<br>
   (5) 규약동작전류 $I_2=k_2\\cdot I_n$ — 도체 선정(4장)에서 $I_2\\le1.45\\,I_z$ 확인</div>
  ${sh2('단락전류 계산기준 (IEC 60909) — T2점')}
  ${j}<b>전원 임피던스:</b> $Z_s=\\dfrac{V^2}{P_s}\\times10^3\\ [\\text{m}\\Omega]$ ($V$[kV], $P_s$[MVA]), $R_s=\\dfrac{Z_s}{\\sqrt{1+(X/R)_s^{2}}},\\ X_s=\\dfrac{Z_s}{\\sqrt{1+(R/X)_s^{2}}}$<br>
   <b>변압기 임피던스:</b> $Z_t=\\dfrac{\\%Z}{100}\\cdot\\dfrac{V^2}{P_t}\\times10^6\\ [\\text{m}\\Omega]$, $R_t=\\dfrac{Z_t}{\\sqrt{1+(X/R)_t^{2}}},\\ X_t=\\dfrac{Z_t}{\\sqrt{1+(R/X)_t^{2}}}$<br>
   변압기 보정계수: $K_T=\\dfrac{0.95\\,C_{max}}{1+0.6\\,x_{T,pu}}$, $x_{T,pu}=\\dfrac{X_t\\,P_t}{V^2}$ ($X_t$[mΩ]·$P_t$[kVA]·$V$[V]), $Z_T=K_T Z_t,\\ R_T=K_T R_t,\\ X_T=K_T X_t$<br>
   $$ I_F=\\frac{K_{asym}\\cdot C\\cdot V/\\sqrt3}{\\sqrt{R_{tot}^2+X_{tot}^2}}\\times10^3 $$</div>
  ${sh('3.2 계산')}
  ${j}(1) 설계전류 기준: $I_B=${f(r.IB,1)}$A → $I_n=${r.In_B}$A<br>
   (2) 기동전류 기준: 기동시간 $t_m=${p.tm}$ s, 보호장치 최소동작시간 $t_{min}=${p.tmin}$ s (기동시간에 50~100% 가산, 가산시간 5 s 이하: ${f(tminLo,1)}~${f(tminHi,1)} s ${tminOk?'<span class="judge-ok">범위 내</span>':'<span class="judge-no">범위 초과</span>'}), 규약동작배율 $\\gamma=${p.gamma}$<br>
   &nbsp;&nbsp;&nbsp;$I_n\\ge\\dfrac{I_{FS}}{\\gamma}=\\dfrac{${f(r.IFS,1)}}{${p.gamma}}=${f(r.IFS/p.gamma,1)}$A → ${r.In_s}A</div>
  ${D.helpers.gammaFig(unit, inForGamma, p.gamma, p.tmin, 220)}
  ${j}(3) 기동 돌입 기준: $S_{mi}=S_m\\cdot\\beta\\cdot C\\cdot k_{rush}=${f(r.Sm,1)}\\times${p.beta}\\times${r.C}\\times${p.krush}=${f(r.Smi,1)}$kVA</div>
  ${withSum([{n:'선행운전부하',S:r.Sa,c:p.cosA,P:r.la.P,s:r.sinA,Q:r.la.Q},{n:'전동기 기동돌입부하',S:r.Smi,c:p.cosS,P:r.Smi*p.cosS,s:r.sinS,Q:r.Smi*r.sinS}],r.sti)}
  $S=\\sqrt{${f(r.sti.P,1)}^2+${f(r.sti.Q,1)}^2}=${f(r.sti.S,1)}$kVA, $\\ I_{mi}=\\dfrac{${f(r.sti.S,1)}}{\\sqrt3\\times${p.V/1000}}=${f(r.Imi,1)}$A<br>
  $I_n\\ge\\dfrac{${f(r.Imi,1)}\\times${A_MARGIN}}{${p.delta}}=${f(r.Imi*A_MARGIN/p.delta,1)}$A → ${r.In_i}A
  ${j}<b>(4) 보호장치 정격 $I_n=\\max(${r.In_B},${r.In_s},${r.In_i})=${r.In}$A</b> — $I_2=k_2\\cdot I_n=${r.k2}\\times${r.In}=${f(r.I2,1)}$A</div>
  ${sh2('(5) 차단전류 — T2점(변압기 2차 모선) 단락전류')}
  $$Z_s=${f(r.Zs,4)}\\text{ mΩ},\\ R_s=${f(r.Rs,4)},\\ X_s=${f(r.Xs,4)}$$
  $$Z_t=${f(r.Zt,4)},\\ X_t=${f(r.Xt,4)},\\ x_{T,pu}=${f(r.xt_pu,5)},\\ K_T=${f(r.KT,5)}\\text{ (}Z_t,X_t\\text{: mΩ)}$$
  $$Z_T=${f(r.ZT,4)},\\ R_T=${f(r.RT,4)},\\ X_T=${f(r.XT,4)}\\text{ mΩ}$$
  ${scBlock('T2 (변압기 2차 모선–간선 접속점)', r.T2sc)}
  $I_{cu}\\ge${f(r.T2.Imax,0)}\\times1.25=${f(r.T2.Imax*1.25/1000,2)}$kA → 표준 <b>${r.Icu} kA</b>
  ${sh('3.3 결과 요약')}
  <table><tr><th>항목</th><th>결과</th></tr>
  <tr><td>설계전류 기준 / 기동전류 기준 / 돌입 기준</td><td>${r.In_B} A / ${r.In_s} A / ${r.In_i} A</td></tr>
  <tr><td><b>${unit} 정격전류 I<sub>n</sub></b> (규약동작전류 I<sub>2</sub>=${f(r.I2,1)} A)</td><td><b>${r.In} A</b></td></tr>
  <tr><td><b>정격차단전류 I<sub>cu</sub></b> (I<sub>T2,max</sub>=${f(r.T2.Imax,0)} A)</td><td><b>${r.Icu} kA</b></td></tr></table>`;

  // ── 4. 도체 단면
  const _list = r.SIZES.filter(s=>r.iz[s]);
  const _show = izWindow(_list,[r.S0,r.Sfin]);
  const izRows = _show.map(s=>{
    const okC = r.iz[s]>=r.In, ok145 = r.I2<=1.45*r.iz[s];
    const cls = s===r.Sfin?' class="sel"':(s===r.S0?' class="sel0"':'');
    const cond = `<td>${okC?'≤':'>'} ${f(r.iz[s],1)}${okC?'':' ✗'}</td><td>${ok145?'≤':'>'} ${f(1.45*r.iz[s],1)}${ok145?'':' ✗'}</td>`;
    return bd
      ? `<tr${cls}><td>${s} A</td><td>${r.area[s]}</td><td><b>${f(r.iz[s],0)}</b></td>${cond}</tr>`
      : `<tr${cls}><td>${s}</td><td>${f(r.iz[s]/(r.Ktot*Np),0)}</td><td>×${f(r.Ktot,3)}${Np>1?' ×'+Np:''}</td><td><b>${f(r.iz[s],1)}</b></td>${cond}</tr>`;
  }).join('');
  const izTbl = bd
    ? `<table><thead><tr><th>BUS DUCT 정격</th><th>도체 단면적 (㎟)</th><th>I<sub>z</sub> (A)</th><th>I<sub>n</sub>(${r.In}A) ≤ I<sub>z</sub></th><th>I<sub>2</sub>(${f(r.I2,1)}A) ≤ 1.45I<sub>z</sub></th></tr></thead><tbody>${izRows}</tbody></table>`
    : `<table><thead><tr><th>S(㎟)</th><th>I<sub>z,30°C</sub> (1조)</th><th>보정</th><th>보정 I<sub>z</sub>(A)</th><th>I<sub>n</sub>(${r.In}A) ≤ I<sub>z</sub></th><th>I<sub>2</sub>(${f(r.I2,1)}A) ≤ 1.45I<sub>z</sub></th></tr></thead><tbody>${izRows}</tbody></table>`;
  const izNote = `<div class="izn">※ ${r.Sfin===r.S0 ? `선정 ${bd?'정격':'단면적'}(${r.Sfin}${bd?' A':'㎟'}, 노란색)` : `최초 선정(${r.S0}${bd?' A':'㎟'}, 연한 파랑)·최종 선정(${r.Sfin}${bd?' A':'㎟'}, 노란색)`} 주변 ${bd?'정격':'단면적'}만 표시</div>`;
  const kTot = bd ? `<div class="sub">BUS DUCT는 정격전류를 허용전류로 사용 (보정계수 없음)</div>`
    : `$$ K_{total}=K_{ta}\\cdot K_{group}\\cdot K_{parallel}=${f(r.Ka,2)}\\times${f(r.Kg,2)}\\times${f(r.Kp,2)}=${f(r.Ktot,4)} $$
       <div class="sub">공사방법 ${p.wiring}(${p.arr}), 단심 1C 3상회로 → 표 5-33 해당 컬럼 · 주위온도 ${p.Ta}°C(표 5-35) · 회선수 ${p.Nc}(표 5-36)${Np>1?' · 병렬 '+Np+'조':''}</div>`;
  const stepRows = r.steps.map((st,i)=>{
    const oe=st.er<=p.emax, os=st.es<=p.emaxSt, last=i===r.steps.length-1;
    return `<tr${last?' class="sel"':''}><td>${L(st.S)}</td><td>${f(st.er,3)} % ${oe?'<':'>'} ${p.emax} %</td><td>${f(st.es,3)} % ${os?'<':'>'} ${p.emaxSt} %</td><td>${oe&&os?'적정'+(r.steps.length>1?' → 선정':''):'부적정 → 바로 윗 규격'}</td></tr>`;
  }).join('');
  const dF = r.rx;
  const sp = r.sp;
  const s4=`<h3>4. 도체 단면적 선정<span class="ref">KECG 5.1.14 - 2.나~마·3·7 / KEC 232</span></h3>
  ${sh('4.1 계산기준 (적용 계산식)')}
  ${j}(1) 과부하 보호협조: $I_B\\le I_n\\le I_z$, $I_2\\le1.45\\,I_z$ (3장에서 정한 $I_n$ 기준)<br>
   &nbsp;&nbsp;&nbsp;$I_z=I_{z,30°C}\\times K_{ta}\\cdot K_{group}\\cdot K_{parallel}\\times(\\text{병렬수})$ (표 5-33, 5-35, 5-36)<br>
   (2) 전압강하 단순식: $S_v=\\dfrac{K_w\\cdot I_B\\cdot L}{1000\\cdot V_p\\cdot e\\cdot n}$ — 3상 4선 $K_w=${MT_KW(p)}$, $V_p$=상전압(380V → 220V)<br>
   (3) 기동전류 온도상승: $S_{st}=\\dfrac{I_{FS}\\cdot\\sqrt{t_m}}{K\\cdot n}\\times a$ ($K=${MT_K(p)}$, $a=${A_MARGIN}$)<br>
   (4) 전압강하 정식(3상): $e=\\dfrac{\\sqrt3\\,I\\,L\\,(R\\cos\\theta+X\\sin\\theta)}{V}\\times100$ — 운전($I_B$)·기동($I_{FS}'$, 기동계수 $C$ 적용) 모두 허용치 이내<br>
   (5) 단락보호(단시간 내열): $t_z=\\left(\\dfrac{S\\cdot K}{I_{F1,min}}\\right)^2$, $t_n<t_z$ (간선 끝단 F1 최소 단락전류)<br>
   <b>→ (1)(2)(3)의 최댓값으로 초기 ${bd?'정격':'단면적'}을 정하고, (4)에서 부적정이면 바로 윗 규격으로 올려 적정이 되는 규격을 선정한다. 이후 (5)를 최종 규격으로 한 번만 평가한다(재계산 없음).</b></div>
  ${sh('4.2 계산')}
  ${sh2('(1) 허용전류 보정 및 과부하 보호협조')}
  ${kTot}
  ${izTbl}${izNote}
  ${j}$I_B(${f(r.IB,1)})\\le I_n(${r.In})$ 이고, $I_n\\le I_z$, $I_2\\le1.45I_z$ 를 만족하는 최소 규격 → <b>${L(r.Sz)}</b></div>
  ${sh2('(2) 전압강하 단순식 (초기 규격 추정)')}
  $$S_v=\\frac{${MT_KW(p)}\\times${f(r.IB,1)}\\times${p.L}}{1000\\times${r.Vph}\\times${f(p.emax/100,3)}\\times${r.Npe}}=${f(r.Sv,2)}\\text{ ㎟}$$ → ${L(r.Sv_n)}
  ${sh2('(3) 기동전류 온도상승')}
  $$S_{st}=\\frac{I_{FS}\\sqrt{t_m}}{K\\cdot n}\\times a=\\frac{${f(r.IFS,1)}\\times\\sqrt{${p.tm}}}{${MT_K(p)}\\times${r.Npe}}\\times${A_MARGIN}=${f(r.Sst,2)}\\text{ ㎟}$$ → ${L(r.St)}
  <b>→ 초기 ${bd?'정격':'단면적'} = max(${r.Sz}, ${r.Sv_n}, ${r.St}) = ${L(r.S0)}</b>
  ${sh2('(4) 전압강하 정식 평가 (운전 · 기동)')}
  <table><thead><tr><th>규격</th><th>운전 e</th><th>기동 e<sub>st</sub></th><th>판정</th></tr></thead><tbody>${stepRows}</tbody></table>
  ${j}<b>${L(r.Sfin)}</b>: $R=${dF[0]}$, $X=${dF[1]}$ (Ω/km), 합산부하 $\\cos\\theta=${f(r.cosT,3)}$</div>
  $$e=\\frac{\\sqrt3\\times${f(r.IB,1)}\\times${p.L/1000}\\times(R\\cos\\theta+X\\sin\\theta)}{${p.V}}\\times100=${f(r.e,3)}\\%$$
  판정: $e\\,(${f(r.e,3)}\\%) ${r.okE?'<':'>'} ${p.emax}\\%$ — ${ok(r.okE)}
  ${j}기동부하 $S_{ms}=S_m\\cdot\\beta\\cdot C=${f(r.Sm,1)}\\times${p.beta}\\times${r.C}\\times1=${f(r.Sms_c,1)}$kVA (기동계수 C 적용)</div>
  ${withSum([{n:'선행운전부하',S:r.Sa,c:p.cosA,P:r.la.P,s:r.sinA,Q:r.la.Q},{n:'전동기 기동부하',S:r.Sms_c,c:p.cosS,P:r.Sms_c*p.cosS,s:r.sinS,Q:r.Sms_c*r.sinS}],r.stc)}
  $S=${f(r.stc.S,1)}$kVA, $\\cos\\theta_s=\\dfrac{P}{S}=${f(r.cosSt,2)}$, $\\ I_{FS}'=\\dfrac{${f(r.stc.S,1)}}{\\sqrt3\\times${p.V/1000}}=${f(r.IFSc,1)}$A
  $$e_{st}=\\frac{\\sqrt3\\times${f(r.IFSc,1)}\\times${p.L/1000}\\times(R\\cos\\theta_s+X\\sin\\theta_s)}{${p.V}}\\times100=${f(r.es,3)}\\%$$
  판정: $e_{st}\\,(${f(r.es,3)}\\%) ${r.okEs?'<':'>'} ${p.emaxSt}\\%$ — ${ok(r.okEs)}
  ${sh2('(5) 단락전류 F1 및 단락보호 — 최종 규격 ' + L(r.Sfin))}
  ${j}간선 임피던스: $O_a=${f(r.Oa,5)},\\ O_b=${f(r.Ob,5)}$ (온도환산)</div>
  <table><tr><th>구간</th><th>R₀ (Ω/km)</th><th>X₀ (Ω/km)</th><th>L(m)</th><th>R(20°C)</th><th>R(250°C)</th><th>X</th></tr>
  <tr><td>간선 ${L(r.Sfin)}</td><td>${dF[0]}</td><td>${dF[1]}</td><td>${p.L}</td><td>${f(r.RFn,3)}</td><td>${f(r.RFm,3)}</td><td>${f(r.XF,3)}</td></tr></table>
  ${scBlock('F1 (간선–분기 접속점)', r.F1sc)}
  ${toF1(sp.html)}
  ${sh('4.3 결과 요약')}
  <table><tr><th>항목</th><th>결과</th><th>판정</th></tr>
  <tr><td>선도체 ${bd?'(BUS DUCT 정격)':'단면적'}</td><td><b>${L(r.Sfin)}</b>, I<sub>z</sub>=${f(r.Iz,1)} A${bd?'':' (K<sub>tot</sub>='+f(r.Ktot,3)+(Np>1?', 병렬 합산':'')+')'}</td><td>${ok(r.okCoord&&r.ok2)}</td></tr>
  <tr><td>운전 전압강하 e</td><td>${f(r.e,3)} % (허용 ${p.emax} %)</td><td>${ok(r.okE)}</td></tr>
  <tr><td>기동 전압강하 e<sub>st</sub></td><td>${f(r.es,3)} % (허용 ${p.emaxSt} %)</td><td>${ok(r.okEs)}</td></tr>
  <tr><td>F1 최대 / 최소 단락전류</td><td>${f(r.F1.Imax,0)} A / ${f(r.F1.Imin,0)} A</td><td>-</td></tr>
  <tr><td>단락보호 t<sub>n</sub> &lt; t<sub>z</sub></td><td>${r.tn==null?'곡선 확인':f(r.tn,3)+' s &lt; '+f(r.tz,2)+' s'}</td><td>${ok(r.okTn,'적정','부적정(곡선 확인)')}</td></tr></table>`;

  // ── 5. 보호도체
  const s5=`<h3>5. 보호도체(PE) 선정<span class="ref">KEC 142.3.2 / 표 142.3-1</span></h3>
  ${sh('5.1 계산기준 (적용 계산식)')}
  ${j}(1) 표 142.3-1: $S_{PE}=S\\,(S\\le16),\\ 16\\,(16 < S \\le 35),\\ S/2\\,(S>35)$ — 선도체 등가 단면적 기준${bd?' (BUS DUCT는 동일 정격 Cu 도체 단면적 환산)':''}<br>
   (2) 142.3.2 계산식: $S_{PE}=\\dfrac{I_{F1,max}\\sqrt{t_n}}{K}\\times a$<br>
   &nbsp;&nbsp;&nbsp;($t_n$: 순시차단시간 ${TN_PE} s, $K$: 보호도체 절연물 상수 ${K_PE}, $a$: 설계여유 ${A_MARGIN})<br>
   <b>→ (1)(2) 중 큰 값을 채택한다.</b></div>
  ${sh('5.2 계산')}
  ${j}(1) 표 142.3-1: 선도체 등가 단면적 $S_{eq}=${bd?r.effS:`${r.Sfin}\\times${Np}=${r.effS}`}$㎟${r.effS<=16?' ≤ 16㎟ → $S_{PE}=S$':(r.effS<=35?' (16 < S ≤ 35) → 16㎟':' (S > 35) → $S/2=${f(r.req,1)}$㎟')} → ${pe} <b>${r.peTab}㎟</b>${r.peNn>1?` (${r.peNn}병렬)`:''}</div>
  <div>(2) 142.3.2 계산식: $$S_{PE}=\\dfrac{I_{F1,max}\\sqrt{t_n}}{K}\\times a=\\dfrac{${f(r.F1.Imax,0)}\\times\\sqrt{${TN_PE}}}{${K_PE}}\\times${A_MARGIN}=${f(r.peS_calc,2)}㎟\\rightarrow${r.peCalc}㎟$$</div>
  ${sh('5.3 결과 요약')}
  <table><tr><th>항목</th><th>결과</th></tr>
  <tr><td>표 142.3-1 / 계산식</td><td>${r.peTab}㎟ / ${r.peCalc}㎟</td></tr>
  <tr><td><b>보호도체</b> (큰 값)</td><td><b>${pe} ${r.peOne}㎟${r.peNn>1?' × '+r.peNn:''}</b></td></tr></table>`;

  // ── 6. 최종
  const s6=`<h3>6. 최종 결과</h3>
  ${D.helpers.keyJudge({IB:r.IB,In:r.In,Iz:r.Iz,I2:r.I2,Iz145:1.45*r.Iz})}
  <table><tr><th>항목</th><th>결과</th><th>판정</th></tr>
  <tr><td>설계전류 I<sub>B</sub> / 기동시 간선전류 I<sub>FS</sub></td><td>${f(r.IB,1)} A / ${f(r.IFS,1)} A</td><td>-</td></tr>
  <tr><td>${unit} 정격전류 I<sub>n</sub> / 정격차단전류 I<sub>cu</sub></td><td>${r.In} A / ${r.Icu} kA</td><td>-</td></tr>
  <tr><td>선도체</td><td>${L(r.Sfin)} (I<sub>z</sub>=${f(r.Iz,1)} A)</td><td>${ok(r.okCoord&&r.ok2)}</td></tr>
  <tr><td>운전 전압강하</td><td>${f(r.e,2)} % (허용 ${p.emax} %)</td><td>${ok(r.okE)}</td></tr>
  <tr><td>기동 전압강하</td><td>${f(r.es,2)} % (허용 ${p.emaxSt} %)</td><td>${ok(r.okEs)}</td></tr>
  <tr><td>단락보호 t<sub>n</sub> &lt; t<sub>z</sub></td><td>${r.tn==null?'곡선 확인':f(r.tn,3)+' s &lt; '+f(r.tz,2)+' s'}</td><td>${ok(r.okTn,'적정','부적정(곡선 확인)')}</td></tr>
  <tr><td>최대 단락전류 T2 / 최소 F1</td><td>${f(r.T2.Imax,0)} A / ${f(r.F1.Imin,0)} A</td><td>-</td></tr>
  <tr><td>보호도체 PE</td><td>${pe} ${r.peOne}㎟${r.peNn>1?' × '+r.peNn:''}</td><td>-</td></tr></table>
  <div class="sub" style="margin-top:6px">※ 계산 순서: 조건 → 설계전류 → 보호장치 → 도체 단면 → 보호도체 (재계산 없음). t<sub>n</sub>: MCCB는 제조사 곡선 판독 근사값(In 800 A 초과는 확인 필요), ACB는 입력값. 병렬 케이블 R·X는 단심 R/n 근사(F-FR-8 2병렬은 표 5-8).</div>`;

  return s1+s2+s3+s4+s5+s6;
}
const MT_KW = p => (p.kind==='BD'? MAT[p.mat].Kw : 17.8);
const MT_K  = p => (p.kind==='BD'? MAT[p.mat].K  : 143);

function readP(){
  const g=id=>$(id).value, n=id=>+$(id).value;
  return {Stot:n('Stot'),dem:n('dem'),cosA:n('cosA'),V:n('V'),Ps:n('Ps'),XR_s:n('XR_s'),Pt:n('Pt'),pZ:n('pZ'),XR_t:n('XR_t'),
    P:n('P'),eff:n('eff'),cos:n('cos'),beta:n('beta'),mode:g('mode'),tm:n('tm'),cosS:n('cosS'),krush:n('krush'),
    prot:g('prot'),tmin:n('tmin'),gamma:n('gamma'),delta:n('delta'),tnACB:n('tnACB'),
    kind:g('kind'),cable:g('cable'),wiring:g('wiring'),arr:g('arr'),Np:n('Np'),mat:g('mat'),L:n('L'),Ta:n('Ta'),Nc:n('Nc'),emax:n('emax'),emaxSt:n('emaxSt')};
}
function loadPreset(){
  const k=$('preset').value; if(!k) return;
  const d=PRESET[k]; for(const id in d) if($(id)) $(id).value=d[id];
  calc();
}
function calc(){
  const p=readP(), r=compute(p), f=fmt, L=lblOf(p);
  const unit=p.prot;
  $('R_IB').textContent=f(r.IB,1)+' A'; $('R_IFS').textContent=f(r.IFS,1)+' A';
  $('R_In').textContent=`${unit} ${r.In} A`; $('R_Icu').textContent=r.Icu+' kA';
  $('R_S').textContent=L(r.Sfin);
  $('R_e').textContent=f(r.e,2)+' %'; $('R_eSt').textContent=f(r.es,2)+' %';
  $('R_IT2').textContent=f(r.T2.Imax,0)+' A'; $('R_IF1min').textContent=f(r.F1.Imin,0)+' A';
  $('R_SPE').textContent = `TFR-GV ${r.peOne}㎟${r.peNn>1?'×'+r.peNn:''}`;
  $('R_key').innerHTML=D.helpers.keyJudge({IB:r.IB,In:r.In,Iz:r.Iz,I2:r.I2,Iz145:1.45*r.Iz});
  const j=(ok,t)=>`<span class="${ok?'pass':'fail'}">${t}</span>`;
  $('R_judge').innerHTML=`운전강하: ${j(r.okE,r.okE?'적정':'부적정')} / 기동강하: ${j(r.okEs,r.okEs?'적정':'부적정')} / 단락보호: ${j(r.okTn,r.okTn?'적정':'부적정(곡선 확인)')}`;
  // 산출근거 (서적판 내용, 실무 순서)
  $('B_all').innerHTML=buildBasis(p,r);
  if ($('basis').classList.contains('show') && window.MathJax && MathJax.typesetPromise) MathJax.typesetPromise([$('basis')]);
}
function toggleBasis(){ const b=$('basis'); b.classList.toggle('show'); $('basisBtn').textContent=b.classList.contains('show')?'산출근거 숨기기 ▲':'산출근거 확인 ▼'; }
function printBasis(){ const b=$('basis'); if(!b.classList.contains('show')) toggleBasis(); window.print(); }
$('preset').value='F1'; loadPreset();

</script>
<script>
/* 화면 확대 바: 100% / 150% (CSS zoom, 마지막 선택은 브라우저에 저장) */
(function(){
  var key='kec_zoom', z=100;
  try{var v=+localStorage.getItem(key); if(v===150) z=150;}catch(e){}
  function apply(){
    document.body.style.zoom=z===100?'':z/100;
    var bar=document.getElementById('zbar'); bar.style.zoom=z===100?'':100/z;
    document.getElementById('z100').className=z===100?'on':'';
    document.getElementById('z150').className=z===150?'on':'';
    try{localStorage.setItem(key,z);}catch(e){}
  }
  document.getElementById('z100').onclick=function(){z=100;apply();};
  document.getElementById('z150').onclick=function(){z=150;apply();};
  apply();
})();
</script>
<script>
/* 실무판은 하위 폴더(실무/ 또는 practical/)에 있으므로 곡선 그림 경로 curve/ 를 ../curve/ 로 보정 */
(function(){
  function fix(n){
    if(!n||n.nodeType!==1) return;
    var list=(n.tagName==='IMG')?[n]:Array.prototype.slice.call(n.querySelectorAll('img'));
    list.forEach(function(i){var s=i.getAttribute('src'); if(s&&s.indexOf('curve/')===0) i.setAttribute('src','../'+s);});
  }
  fix(document.body);
  new MutationObserver(function(ms){ms.forEach(function(m){m.addedNodes.forEach(fix);});}).observe(document.body,{childList:true,subtree:true});
})();
</script>
</body>
</html>
